!-Generator IDFEditor 1.47
!-Option SortedOrder
!-NOTE: All comments with '!-' are ignored by the IDFEditor and are generated automatically.
!-      Use '!' comments if they need to be retained when using the IDFEditor.
!-   ===========  ALL OBJECTS IN CLASS: VERSION ===========

  Version,8.5;

!-   ===========  ALL OBJECTS IN CLASS: SIMULATIONCONTROL ===========

  SimulationControl,
    Yes,                     !- Do Zone Sizing Calculation
    Yes,                     !- Do System Sizing Calculation
    No,                      !- Do Plant Sizing Calculation
    No,                      !- Run Simulation for Sizing Periods
    Yes;                     !- Run Simulation for Weather File Run Periods

!-   ===========  ALL OBJECTS IN CLASS: BUILDING ===========

  Building,
    Modelo 150m,             !- Name
    @@Azimute@@,             !- North Axis {deg}
    City,                    !- Terrain
    0.04,                    !- Loads Convergence Tolerance Value
    0.4,                     !- Temperature Convergence Tolerance Value {deltaC}
    FullInteriorAndExteriorWithReflections,  !- Solar Distribution
    25,                      !- Maximum Number of Warmup Days
    6;                       !- Minimum Number of Warmup Days

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:INSIDE ===========

  SurfaceConvectionAlgorithm:Inside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: SURFACECONVECTIONALGORITHM:OUTSIDE ===========

  SurfaceConvectionAlgorithm:Outside,TARP;

!-   ===========  ALL OBJECTS IN CLASS: HEATBALANCEALGORITHM ===========

  HeatBalanceAlgorithm,ConductionTransferFunction,200,0.1,1000;

!-   ===========  ALL OBJECTS IN CLASS: ZONECAPACITANCEMULTIPLIER:RESEARCHSPECIAL ===========

  ZoneCapacitanceMultiplier:ResearchSpecial,
    1,                       !- Temperature Capacity Multiplier
    1,                       !- Humidity Capacity Multiplier
    1,                       !- Carbon Dioxide Capacity Multiplier
    1.0;                     !- Generic Contaminant Capacity Multiplier

!-   ===========  ALL OBJECTS IN CLASS: TIMESTEP ===========

  Timestep,12;

!-   ===========  ALL OBJECTS IN CLASS: SITE:LOCATION ===========

  Site:Location,
    Florianopolis -TRY,      !- Name
    -27.67,                  !- Latitude {deg}
    -48.55,                  !- Longitude {deg}
    -3.0,                    !- Time Zone {hr}
    7;                       !- Elevation {m}

!-   ===========  ALL OBJECTS IN CLASS: SIZINGPERIOD:WEATHERFILEDAYS ===========

  SizingPeriod:WeatherFileDays,
    ano,                     !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    Monday,                  !- Day of Week for Start Day
    No,                      !- Use Weather File Daylight Saving Period
    No;                      !- Use Weather File Rain and Snow Indicators

!-   ===========  ALL OBJECTS IN CLASS: RUNPERIOD ===========

  RunPeriod,
    Ano,                     !- Name
    1,                       !- Begin Month
    1,                       !- Begin Day of Month
    12,                      !- End Month
    31,                      !- End Day of Month
    UseWeatherFile,          !- Day of Week for Start Day
    No,                      !- Use Weather File Holidays and Special Days
    No,                      !- Use Weather File Daylight Saving Period
    No,                      !- Apply Weekend Holiday Rule
    No,                      !- Use Weather File Rain Indicators
    No,                      !- Use Weather File Snow Indicators
    1;                       !- Number of Times Runperiod to be Repeated

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDTEMPERATURE:BUILDINGSURFACE ===========

  Site:GroundTemperature:BuildingSurface,23.83,23.90,23.82,22.49,21.03,19.38,18.13,19.07,20.00,19.99,20.97,22.01;

@@ExpPis3@@

!-   ===========  ALL OBJECTS IN CLASS: SITE:GROUNDREFLECTANCE ===========

  Site:GroundReflectance,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2,0.2;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULETYPELIMITS ===========

  ScheduleTypeLimits,
    fraction,                !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    qualquer,                !- Name
    -100,                    !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous;              !- Numeric Type

  ScheduleTypeLimits,
    TEMPERATURE,             !- Name
    0,                       !- Lower Limit Value
    50,                      !- Upper Limit Value
    Continuous,              !- Numeric Type
    Temperature;             !- Unit Type

  ScheduleTypeLimits,
    On_Off,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Discrete,                !- Numeric Type
    Control;                 !- Unit Type

  ScheduleTypeLimits,
    fracao,                  !- Name
    0,                       !- Lower Limit Value
    1,                       !- Upper Limit Value
    Continuous,              !- Numeric Type
    Percent;                 !- Unit Type

  ScheduleTypeLimits,
    atividade,               !- Name
    0,                       !- Lower Limit Value
    1000,                    !- Upper Limit Value
    Continuous,              !- Numeric Type
    ActivityLevel;           !- Unit Type

  ScheduleTypeLimits,
    control,                 !- Name
    0,                       !- Lower Limit Value
    4,                       !- Upper Limit Value
    Discrete;                !- Numeric Type

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:COMPACT ===========

  Schedule:Compact,
    OcupSala,                !- Name
    fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 13:00,0,          !- Field 3
    Until: 18:00,.5,         !- Field 5
    Until: 22:00,1,          !- Field 7
    Until: 24:00,0;          !- Field 9

  Schedule:Compact,
    OcupDorm1,               !- Name
    fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  8:00,1,          !- Field 3
    Until: 22:00,0,          !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    OcupDorm2,               !- Name
    fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until:  8:00,1,          !- Field 3
    Until: 22:00,0,          !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    IlumSala,                !- Name
    fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 16:00,0,          !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    IlumDorm1,               !- Name
    fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,0,           !- Field 3
    Until: 8:00,1,           !- Field 5
    Until: 22:00,0,          !- Field 7
    Until: 24:00,1;          !- Field 9

  Schedule:Compact,
    IlumDorm2,               !- Name
    fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 6:00,0,           !- Field 3
    Until: 8:00,1,           !- Field 5
    Until: 22:00,0,          !- Field 7
    Until: 24:00,1;          !- Field 9

  Schedule:Compact,
    AtivSala,                !- Name
    atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,108;        !- Field 3

  Schedule:Compact,
    AtivDorm,                !- Name
    atividade,               !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,81;         !- Field 3

  Schedule:Compact,
    EquipCozi,               !- Name
    fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    EquipSala,               !- Name
    fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For:AllDays,             !- Field 2
    Until: 13:00,0,          !- Field 3
    Until: 22:00,1,          !- Field 5
    Until: 24:00,0;          !- Field 7

  Schedule:Compact,
    VentSetPoint,            !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: Alldays,            !- Field 2
    Until: 24:00,20;         !- Field 3

  Schedule:Compact,
    VentIntDorm,             !- Name
    fracao,                  !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 24:00,1;          !- Field 3

  Schedule:Compact,
    VN_Seletiva,             !- Name
    control,                 !- Schedule Type Limits Name
    Through: 12/31,          !- Field 1
    For: AllDays,            !- Field 2
    Until: 7:00,1,           !- Field 3
    Until: 18:00,1,          !- Field 5
    Until: 24:00,1;          !- Field 7

  Schedule:Compact,
    TempVentilacao,          !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Through: 3/21,           !- Field 1
    For: AllDays,            !- Field 2
    Until: 8:00,23.0,        !- Field 3
    Until: 18:00,23.0,       !- Field 5
    Until: 24:00,23.0,       !- Field 7
    Through: 9/21,           !- Field 9
    For: AllDays,            !- Field 10
    Until: 8:00,23.0,        !- Field 11
    Until: 18:00,23.0,       !- Field 13
    Until: 24:00,23.0,       !- Field 15
    Through: 12/31,          !- Field 17
    For: AllDays,            !- Field 18
    Until: 8:00,23.0,        !- Field 19
    Until: 18:00,23.0,       !- Field 21
    Until: 24:00,23.0;       !- Field 23

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:CONSTANT ===========

  Schedule:Constant,HVAC_Sala,On_Off,0;

  Schedule:Constant,VN_Sala,On_Off,1;

  Schedule:Constant,Vent_Int_Sala,On_Off,1;

  Schedule:Constant,HVAC_Dorm1,On_Off,0;

  Schedule:Constant,VN_Dorm1,On_Off,1;

  Schedule:Constant,Vent_Int_Dorm1,On_Off,1;

  Schedule:Constant,HVAC_Dorm2,On_Off,0;

  Schedule:Constant,VN_Dorm2,On_Off,1;

  Schedule:Constant,Vent_Int_Dorm2,On_Off,1;

  Schedule:Constant,Vent_Int_Banheiro,On_Off,0;

  Schedule:Constant,VN_Coz,On_Off,0;

  Schedule:Constant,Vent_Int_Coz,On_Off,1;

  Schedule:Constant,Somb_Janelas,control,0;

  Schedule:Constant,HVAC_Dorm3,On_Off,0;

  Schedule:Constant,VN_Dorm3,On_Off,1;

  Schedule:Constant,Vent_Int_Dorm3,On_Off,1;

!-   ===========  ALL OBJECTS IN CLASS: SCHEDULE:FILE ===========

  Schedule:File,
    Limite_Sup,              !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Conforto.csv,            !- File Name
    1,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No;                      !- Interpolate to Timestep

  Schedule:File,
    Limite_Inf,              !- Name
    TEMPERATURE,             !- Schedule Type Limits Name
    Conforto.csv,            !- File Name
    2,                       !- Column Number
    1,                       !- Rows to Skip at Top
    8760,                    !- Number of Hours of Data
    Comma,                   !- Column Separator
    No;                      !- Interpolate to Timestep

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL ===========

Material,
    RevestExt,               !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsPar@@,              !- Solar Absorptance
    @@AbsPar@@;              !- Visible Absorptance

Material,
    RevestInt,               !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    Tij8Furos2.24,           !- Name
    Rough,                   !- Roughness
    0.033,                   !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1103,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

Material,
    EPS1mm,                  !- Name
    MediumRough,             !- Roughness
    0.001,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS3mm,                  !- Name
    MediumRough,             !- Roughness
    0.003,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS1cm,                  !- Name
    MediumRough,             !- Roughness
    0.01,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

    Material,
    EPS1.5cm,                !- Name
    MediumRough,             !- Roughness
    0.015,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

    Material,
    EPS2cm,                  !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

    Material,
    EPS2.5cm,                !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS4cm,                  !- Name
    MediumRough,             !- Roughness
    0.04,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS6cm,                  !- Name
    MediumRough,             !- Roughness
    0.06,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    TijMacicoExt10cm,        !- Name
    MediumSmooth,            !- Roughness
    0.1,                     !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsPar@@,              !- Solar Absorptance
    @@AbsPar@@;              !- Visible Absorptance

Material,
    TijMacicoInt,            !- Name
    MediumSmooth,            !- Roughness
    0.1,                     !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    ConcParExt10cm,          !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsPar@@,              !- Solar Absorptance
    @@AbsPar@@;              !- Visible Absorptance

Material,
    ConcParInt10cm,          !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    FibroParExt,             !- Name
    Smooth,                  !- Roughness
    0.012,                   !- Thickness {m}
    0.95,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsPar@@,              !- Solar Absorptance
    @@AbsPar@@;              !- Visible Absorptance

Material,
    GessoParInt,             !- Name
    MediumSmooth,            !- Roughness
    0.0125,                  !- Thickness {m}
    0.35,                    !- Conductivity {W/m-K}
    750,                     !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.3,                     !- Solar Absorptance
    0.3;                     !- Visible Absorptance

Material,
    LaVidro8cm,              !- Name
    MediumRough,             !- Roughness
    0.08,                    !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    LaVidro3.4cm,            !- Name
    MediumRough,             !- Roughness
    0.034,                   !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    LaVidro2cm,              !- Name
    MediumRough,             !- Roughness
    0.02,                    !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    LaVidro1cm,              !- Name
    MediumRough,             !- Roughness
    0.0102,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    LaVidro2.5mm,            !- Name
    MediumRough,             !- Roughness
    0.0025,                  !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
    
Material,
    LaVidro5mm,              !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.045,                   !- Conductivity {W/m-K}
    50,                      !- Density {kg/m3}
    700,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    RevestCob,               !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsCob@@,              !- Solar Absorptance
    @@AbsCob@@;              !- Visible Absorptance

Material,
    RevestCob1cm,            !- Name
    Rough,                   !- Roughness
    0.01,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsCob@@,              !- Solar Absorptance
    @@AbsCob@@;              !- Visible Absorptance

Material,
    RevestCob4cm,            !- Name
    Rough,                   !- Roughness
    0.04,                    !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsCob@@,              !- Solar Absorptance
    @@AbsCob@@;              !- Visible Absorptance

Material,
    ConcCob10cm,             !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsCob@@,              !- Solar Absorptance
    @@AbsCob@@;              !- Visible Absorptance

Material,
    LajeConcCob10cm,          !- Name
    Rough,                   !- Roughness
    0.1,                     !- Thickness {m}
    1.75,                    !- Conductivity {W/m-K}
    2500,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    LajeMista12cm,           !- Name
    Rough,                   !- Roughness
    0.095,                   !- Thickness {m}
    1.05,                    !- Conductivity {W/m-K}
    1087,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    TelhaFC,                 !- Name
    Rough,                   !- Roughness
    0.008,                   !- Thickness {m}
    0.95,                    !- Conductivity {W/m-K}
    1900,                    !- Density {kg/m3}
    840,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsCob@@,              !- Solar Absorptance
    @@AbsCob@@;              !- Visible Absorptance

Material,
    ForMad8mm,               !- Name
    Rough,                   !- Roughness
    0.008,                   !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    ForMadPinus8mm,          !- Name
    Rough,                   !- Roughness
    0.008,                   !- Thickness {m}
    0.23,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    1340,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    EPS1.6mm,                !- Name
    MediumRough,             !- Roughness
    0.0016,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS2.3mm,                !- Name
    MediumRough,             !- Roughness
    0.0023,                  !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS4mm,                  !- Name
    MediumRough,             !- Roughness
    0.004,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS5mm,                  !- Name
    MediumRough,             !- Roughness
    0.005,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance
    
Material,
    EPS7mm,                  !- Name
    MediumRough,             !- Roughness
    0.007,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS13mm,                 !- Name
    MediumRough,             !- Roughness
    0.013,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS17mm,                 !- Name
    MediumRough,             !- Roughness
    0.017,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS20mm,                 !- Name
    MediumRough,             !- Roughness
    0.020,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS25mm,                 !- Name
    MediumRough,             !- Roughness
    0.025,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS50mm,                 !- Name
    MediumRough,             !- Roughness
    0.05,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS55mm,                 !- Name
    MediumRough,             !- Roughness
    0.055,                   !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

Material,
    EPS60mm,                 !- Name
    MediumRough,             !- Roughness
    0.06,                    !- Thickness {m}
    0.035,                   !- Conductivity {W/m-K}
    30,                      !- Density {kg/m3}
    1400,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.8,                     !- Solar Absorptance
    0.8;                     !- Visible Absorptance

  Material,
    PortaMadInt3cm,          !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance
    
  Material,
    PortaMadExt3cm,          !- Name
    Rough,                   !- Roughness
    0.03,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    614,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    @@AbsPar@@,              !- Solar Absorptance
    @@AbsPar@@;              !- Visible Absorptance

   Material,
    PisoCer10mm,             !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.9,                     !- Conductivity {W/m-K}
    1600,                    !- Density {kg/m3}
    920,                     !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

  Material,
    PisoMad1cm,              !- Name
    MediumSmooth,            !- Roughness
    0.01,                    !- Thickness {m}
    0.15,                    !- Conductivity {W/m-K}
    650,                     !- Density {kg/m3}
    2300,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.4,                     !- Solar Absorptance
    0.4;                     !- Visible Absorptance

Material,
    PisoArgam2.5cm,          !- Name
    Rough,                   !- Roughness
    0.025,                   !- Thickness {m}
    1.15,                    !- Conductivity {W/m-K}
    2000,                    !- Density {kg/m3}
    1000,                    !- Specific Heat {J/kg-K}
    0.9,                     !- Thermal Absorptance
    0.7,                     !- Solar Absorptance
    0.7;                     !- Visible Absorptance

!-   ===========  ALL OBJECTS IN CLASS: MATERIAL:AIRGAP ===========

Material:AirGap,
    CamaraFluxoHoriz0.04,    !- Name
    0.04;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    CamaraFluxoHoriz0.16,    !- Name
    0.16;                    !- Thermal Resistance {m2-K/W}

Material:AirGap,
    RarVertAltaEmis<1cm,     !- Name
    0.08;                    !- Thermal Resistance {m2-K/W}
    
Material:AirGap,
    RarVertAltaEmis<2cm,     !- Name
    0.15;                    !- Thermal Resistance {m2-K/W}

    Material:AirGap,
    RarVertAltaEmis>5cm,     !- Name
    0.21;                    !- Thermal Resistance {m2-K/W}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:SIMPLEGLAZINGSYSTEM ===========

WindowMaterial:SimpleGlazingSystem,
    VidFS0.87,               !- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.87,                    !- Solar Heat Gain Coefficient
    0.75;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    VidFS0.60,               !- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.6,                     !- Solar Heat Gain Coefficient
    0.75;                    !- Visible Transmittance

WindowMaterial:SimpleGlazingSystem,
    VidFS0.35,               !- Name
    5.7,                     !- U-Factor {W/m2-K}
    0.35,                    !- Solar Heat Gain Coefficient
    0.75;                    !- Visible Transmittance

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GLAZING ===========

WindowMaterial:Glazing,
    VidroClaro (6mm),        !- Name
    SpectralAverage,         !- Optical Data Type
    ,                        !- Window Glass Spectral Data Set Name
    0.006,                   !- Thickness {m}
    0.32,                    !- Solar Transmittance at Normal Incidence
    0.48,                    !- Front Side Solar Reflectance at Normal Incidence
    0.51,                    !- Back Side Solar Reflectance at Normal Incidence
    0.37,                    !- Visible Transmittance at Normal Incidence
    0.35,                    !- Front Side Visible Reflectance at Normal Incidence
    0.34,                    !- Back Side Visible Reflectance at Normal Incidence
    0.0,                     !- Infrared Transmittance at Normal Incidence
    0.84,                    !- Front Side Infrared Hemispherical Emissivity
    0.84,                    !- Back Side Infrared Hemispherical Emissivity
    0.9;                     !- Conductivity {W/m-K}

!-   ===========  ALL OBJECTS IN CLASS: WINDOWMATERIAL:GAS ===========

WindowMaterial:Gas,
    CamaraArVidro,           !- Name
    Air,                     !- Gas Type
    0.009;                   !- Thickness {m}

!-   ===========  ALL OBJECTS IN CLASS: CONSTRUCTION ===========

!!!!!Parede com transmitancia aproximada de U=0,5 Ct media!!!!!
Construction,
    ParExt1,                 !- Name
    RevestExt,               !- Outside Layer
    EPS4cm,                  !- Layer 2
    Tij8Furos2.24,           !- Layer 3
    CamaraFluxoHoriz0.16,    !- Layer 4
    Tij8Furos2.24,           !- Layer 5
    RevestInt;               !- Layer 6

!!!!!Parede com transmitancia aproximada de U=1.0 Ct media!!!!!
Construction,
    ParExt2,                 !- Name
    RevestExt,               !- Outside Layer
    EPS2cm,                  !- Layer 2
    Tij8Furos2.24,           !- Layer 3
    CamaraFluxoHoriz0.16,    !- Layer 4
    Tij8Furos2.24,           !- Layer 5
    RevestInt;               !- Layer 6

!!!!!Parede com transmitancia aproximada de U=1.5 Ct media!!!!!
Construction,
    ParExt3,                 !- Name
    RevestExt,               !- Outside Layer
    EPS1cm,                  !- Layer 2
    Tij8Furos2.24,           !- Layer 3
    CamaraFluxoHoriz0.16,    !- Layer 4
    Tij8Furos2.24,           !- Layer 5
    RevestInt;               !- Layer 6

!!!!!Parede com transmitancia aproximada de U=2.24 Ct media!!!!!
Construction,
    ParExt4,                 !- Name
    RevestExt,               !- Outside Layer
    Tij8Furos2.24,           !- Layer 2
    CamaraFluxoHoriz0.16,    !- Layer 3
    Tij8Furos2.24,           !- Layer 4
    RevestInt;               !- Layer 5
    
!!!!!Parede com transmitancia aproximada de U=3.00 Ct media!!!!!
Construction,
    ParExt5,                 !- Name
    RevestExt,               !- Outside Layer
    Tij8Furos2.24,           !- Layer 2
    CamaraFluxoHoriz0.04,    !- Layer 3
    Tij8Furos2.24,           !- Layer 4
    RevestInt;               !- Layer 5

!!!!!Parede com transmitancia aproximada de U=3.65 Ct Alta!!!!!
Construction,
    ParExt6,                 !- Name
    TijMacicoExt10cm;        !- Outside Layer

!!!!!Parede com transmitancia aproximada de U=4.0 Ct Alta!!!!!
Construction,
    ParExt7,                 !- Name
    ConcParExt10cm;          !- Outside Layer

!!!!!Parede com transmitancia aproximada de U=0.5 e Ct leve!!!!!
Construction,
    ParExt8,                 !- Name
    FibroParExt,             !- Outside Layer
    LaVidro8cm,              !- Layer 2
    GessoParInt;             !- Layer 3

!!!!!Parede com transmitancia U=1.03 e Ct leve!!!!!
Construction,
    ParExt9,                 !- Name
    FibroParExt,             !- Outside Layer
    LaVidro3.4cm,            !- Layer 2
    GessoParInt;             !- Layer 3

!!!!!Parede com transmitancia U=1.5 e Ct leve!!!!!
Construction,
    ParExt10,                !- Name
    FibroParExt,             !- Outside Layer
    LaVidro2cm,              !- Layer 2
    GessoParInt;             !- Layer 3

!!!!!Parede com transmitancia U=2.24 e Ct leve!!!!!
Construction,
    ParExt11,                 !- Name
    FibroParExt,             !- Outside Layer
    LaVidro1cm,              !- Layer 2
    GessoParInt;             !- Layer 3

!!!!!Parede com transmitancia U=3.0 e Ct leve!!!!!
Construction,
    ParExt12,                !- Name
    FibroParExt,             !- Outside Layer
    LaVidro5mm,              !- Layer 2
    GessoParInt;             !- Layer 3

!!!!!Parede com transmitancia U=3.65 e Ct leve!!!!!
Construction,
    ParExt13,                !- Name
    FibroParExt,             !- Outside Layer
    LaVidro2.5mm,            !- Layer 2
    GessoParInt;             !- Layer 3

!!!!!Parede com transmitancia U=4.5 e Ct leve!!!!!
Construction,
    ParExt14,                !- Name
    FibroParExt,             !- Outside Layer
    GessoParInt;             !- Layer 2

!!!!!Parede com transmitancia aproximada de U=0.5 Ct Alta!!!!!
Construction,
    ParExt15,                 !- Name
    RevestExt,                !- Outside Layer
    EPS6cm,                   !- Layer 2
    ConcParInt10cm;           !- Layer 3

!!!!!Parede com transmitancia aproximada de U=1.0 Ct Alta!!!!!
Construction,
    ParExt16,                 !- Name
    RevestExt,                !- Outside Layer
    EPS2.5cm,                 !- Layer 2
    ConcParInt10cm;           !- Layer 3

!!!!!Parede com transmitancia aproximada de U=1.5 Ct Alta!!!!!
Construction,
    ParExt17,                 !- Name
    RevestExt,                !- Outside Layer
    EPS1.5cm,                 !- Layer 2
    ConcParInt10cm;           !- Layer 3

!!!!!Parede com transmitancia aproximada de U=2.2 Ct Alta!!!!!
Construction,
    ParExt18,                 !- Name
    RevestExt,                !- Outside Layer
    EPS7mm,                   !- Layer 2
    ConcParInt10cm;           !- Layer 3

!!!!!Parede com transmitancia aproximada de U=3.0 Ct Alta!!!!!
Construction,
    ParExt19,                 !- Name
    RevestExt,                !- Outside Layer
    EPS3mm,                   !- Layer 2
    ConcParInt10cm;           !- Layer 3

!!!!!Parede com transmitancia aproximada de U=3.6 Ct Alta!!!!!
Construction,
    ParExt20,                 !- Name
    RevestExt,                !- Outside Layer
    EPS1mm,                   !- Layer 2
    ConcParInt10cm;           !- Layer 3

!!!!!Paredes Internas!!!!!
Construction,
    ParInt1,                 !- Name
    RevestInt,               !- Outside Layer
    Tij8Furos2.24,           !- Layer 2
    CamaraFluxoHoriz0.16,    !- Layer 3
    Tij8Furos2.24,           !- Layer 4
    RevestInt;               !- Layer 5

!!!!!Parede com transmitancia U=3.65 Ct Alta!!!!!
Construction,
    ParInt2,                 !- Name
    TijMacicoInt;            !- Outside Layer

!!!!!Parede com transmitancia aproximada de U=4.4 Ct Alta!!!!!
Construction,
    ParInt3,                 !- Name
    ConcParInt10cm;          !- Outside Layer

!!!!!Parede com transmitancia U=0.5 e Ct leve!!!!!
Construction,
    ParInt4,                 !- Name
    GessoParInt,             !- Outside Layer
    LaVidro8cm,              !- Layer 2
    GessoParInt;             !- Layer 3

!!!!!Parede com transmitancia U=1.03 e Ct leve!!!!!
Construction,
    ParInt5,                 !- Name
    GessoParInt,             !- Outside Layer
    LaVidro3.4cm,            !- Layer 2
    GessoParInt;             !- Layer 3

!!!!!Parede com transmitancia U=2.24 e Ct leve!!!!!
Construction,
    ParInt6,                 !- Name
    GessoParInt,             !- Outside Layer
    LaVidro1cm,              !- Layer 2
    GessoParInt;             !- Layer 3

!!!!!Parede com transmitancia U=3.65 e Ct leve!!!!!
Construction,
    ParInt7,                 !- Name
    GessoParInt,             !- Outside Layer
    LaVidro2.5mm,            !- Layer 2
    GessoParInt;             !- Layer 3

Construction,
    ParInt8,                 !- Name
    RevestInt,               !- Outside Layer
    Tij8Furos2.24,           !- Layer 2
    CamaraFluxoHoriz0.16,    !- Layer 3
    Tij8Furos2.24,           !- Layer 4
    RevestInt;               !- Layer 5

!-----------------------------COBERTURAS-----------------------------------
!-----------Cobertura com U=3,7 e Ct Alta--------------
Construction,
    Cob1,                    !- Name
    ConcCob10cm;             !- Outside Layer

!-----------Cobertura com U=3,0 e Ct Alta--------------
Construction,
    Cob2,                    !- Name
    RevestCob,               !- Outside Layer
    EPS1.6mm,                !- Layer 2
    LajeConcCob10cm;          !- Layer 3

!-----------Cobertura com U=2,5 e Ct Alta--------------
Construction,
    Cob3,                    !- Name
    RevestCob,               !- Outside Layer
    EPS4mm,                  !- Layer 2
    LajeConcCob10cm;          !- Layer 3

!-----------Cobertura com U=2,0 e Ct Alta--------------
Construction,
    Cob4,                    !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    LajeConcCob10cm;          !- Layer 3

!-----------Cobertura com U=1,5 e Ct Alta--------------
Construction,
    Cob5,                    !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    EPS13mm,                 !- Layer 3
    LajeConcCob10cm;          !- Layer 4

!-----------Cobertura com U=1,0 e Ct Alta--------------
Construction,
    Cob6,                    !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    EPS25mm,                 !- Layer 3
    LajeConcCob10cm;          !- Layer 4

!-----------Cobertura com U=0,5 e Ct Alta--------------
Construction,
    Cob7,                    !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    EPS60mm,                 !- Layer 3
    LajeConcCob10cm;          !- Layer 4

!-----------Cobertura com U=3,7 e Ct Media--------------
Construction,
    Cob8,                    !- Name
    RevestCob1cm,            !- Outside Layer
    LajeMista12cm;           !- Layer 3
    
!-----------Cobertura com U=3,0 e Ct Media--------------
Construction,
    Cob9,                    !- Name
    RevestCob4cm,            !- Outside Layer
    LajeMista12cm;           !- Layer 3

!-----------Cobertura com U=2,5 e Ct Media--------------
Construction,
    Cob10,                    !- Name
    RevestCob4cm,            !- Outside Layer
    EPS2.3mm,                !- Layer 2
    LajeMista12cm;           !- Layer 3

!-----------Cobertura com U=2,0 e Ct Media--------------
Construction,
    Cob11,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    LajeMista12cm;           !- Layer 3

!-----------Cobertura com U=1,5 e Ct Media--------------
Construction,
    Cob12,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    EPS5mm,                  !- Layer 3
    LajeMista12cm;           !- Layer 4

!-----------Cobertura com U=1,0 e Ct Media--------------
Construction,
    Cob13,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    EPS17mm,                 !- Layer 3
    LajeMista12cm;           !- Layer 4

!-----------Cobertura com U=0,5 e Ct Media--------------
Construction,
    Cob14,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    EPS50mm,                 !- Layer 3
    LajeMista12cm;           !- Layer 4

!-----------Cobertura com U=3,7 e Ct Baixa--------------
Construction,
    Cob15,                   !- Name
    TelhaFC,                 !- Outside Layer
    ForMad8mm;               !- Layer 2

!-----------Cobertura com U=3,0 e Ct Baixa--------------
Construction,
    Cob16,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis<1cm,     !- Layer 2 
    ForMadPinus8mm;          !- Layer 3

!-----------Cobertura com U=2,5 e Ct Baixa--------------
Construction,
    Cob17,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis<2cm,     !- Layer 2
    ForMadPinus8mm;          !- Layer 3

!-----------Cobertura com U=2,0 e Ct Baixa--------------
Construction,
    Cob18,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    ForMad8mm;               !- Layer 3

!-----------Cobertura com U=1,5 e Ct Baixa--------------
Construction,
    Cob19,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    EPS7mm,                  !- Layer 3
    ForMadPinus8mm;          !- Layer 4

!-----------Cobertura com U=1,0 e Ct Baixa--------------
Construction,
    Cob20,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    EPS20mm,                 !- Layer 3
    ForMadPinus8mm;          !- Layer 4

!-----------Cobertura com U=0,5 e Ct Baixa--------------
Construction,
    Cob21,                   !- Name
    TelhaFC,                 !- Outside Layer
    RarVertAltaEmis>5cm,     !- Layer 2
    EPS55mm,                 !- Layer 3
    ForMadPinus8mm;          !- Layer 4

!------------------------------PORTAS--------------------------------------

  Construction,
    PorInt,                  !- Name
    PortaMadInt3cm;          !- Outside Layer

  Construction,
    PorExt,                  !- Name
    PortaMadExt3cm;          !- Outside Layer

!------------------------------PISOS---------------------------------------

Construction,
    Pis1,                    !- Name
    LajeConcCob10cm,         !- Outside Layer
    PisoArgam2.5cm,               !- Layer 2
    PisoCer10mm;             !- Layer 3

Construction,
    Pis2,                    !- Name
    LajeConcCob10cm,         !- Outside Layer
    PisoArgam2.5cm,          !- Layer 2
    PisoMad1cm;              !- Layer 3

Construction,
    Pis3,                    !- Name
    LajeMista12cm,           !- Outside Layer
    PisoArgam2.5cm,          !- Layer 2
    PisoMad1cm;              !- Layer 3

Construction,
    Pis4,                    !- Name
    LajeMista12cm,           !- Outside Layer
    EPS25mm,                 !- Layer 2
    PisoArgam2.5cm,          !- Layer 3
    PisoCer10mm;             !- Layer 4

Construction,
    Pis5,                    !- Name
    LajeMista12cm,           !- Outside Layer
    EPS50mm,                 !- Layer 2
    PisoArgam2.5cm,          !- Layer 3
    PisoCer10mm;             !- Layer 4
    
Construction,
    Pis6,                    !- Name
    LajeMista12cm,           !- Outside Layer
    EPS25mm,                 !- Layer 2
    PisoArgam2.5cm,          !- Layer 3
    PisoMad1cm;              !- Layer 4

Construction,
    Pis7,                    !- Name
    LajeMista12cm,           !- Outside Layer
    EPS50mm,                 !- Layer 2
    PisoArgam2.5cm,          !- Layer 3
    PisoMad1cm;              !- Layer 4

!------------------------------VIDROS--------------------------------------
Construction,
    Vid1,                    !- Name
    VidFS0.87;               !- Outside Layer

Construction,
    Vid2,                    !- Name
    VidFS0.60;               !- Outside Layer

Construction,
    Vid3,                    !- Name
    VidFS0.35;               !- Outside Layer

Construction,
    Vid4,                    !- Name
    VidroClaro (6mm),        !- Outside Layer
    CamaraArVidro,           !- Layer 2
    VidroClaro (6mm);        !- Layer 3

!-   ===========  ALL OBJECTS IN CLASS: GLOBALGEOMETRYRULES ===========

  GlobalGeometryRules,
    LowerLeftCorner,         !- Starting Vertex Position
    Counterclockwise,        !- Vertex Entry Direction
    Relative,                !- Coordinate System
    Relative,                !- Daylighting Reference Point Coordinate System
    Relative;                !- Rectangular Surface Coordinate System

!-   ===========  ALL OBJECTS IN CLASS: ZONE ===========

  Zone,
    ZN1,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    ZN2,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -3.273026,               !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    ZN3,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -4.871149,               !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    ZN4,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -7.87223,                !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    ZN5,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -9.472806,               !- X Origin {m}
    0.0,                     !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    ZN6,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -10.623221,              !- X Origin {m}
    -3.126126,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    ZN7,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -10.623221,              !- X Origin {m}
    -5.02681,                !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    ZN8,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    -10.623221,              !- X Origin {m}
    -5.729228,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    ZN9,                     !- Name
    0.0,                     !- Direction of Relative North {deg}
    0.0,                     !- X Origin {m}
    -5.729228,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

  Zone,
    ZN10,                    !- Name
    0.0,                     !- Direction of Relative North {deg}
    -4.871149,               !- X Origin {m}
    -5.729228,               !- Y Origin {m}
    0.0,                     !- Z Origin {m}
    ,                        !- Type
    1;                       !- Multiplier

!-   ===========  ALL OBJECTS IN CLASS: BUILDINGSURFACE:DETAILED ===========

  BuildingSurface:Detailed,
    ZN1W1,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN1,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-5.729228000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-5.729228000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1W3,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.273026000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.273026000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.273026000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.273026000000,-3.523061000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1W2,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN1,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.273026000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.273026000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1W5,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10W1,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.871149000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.871149000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.871149000000,-5.729228000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.871149000000,-5.729228000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1W4,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.273026000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.273026000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.871149000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.871149000000,-3.523061000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN1W6,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN1,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.871149000000,-5.729228000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.871149000000,-5.729228000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-5.729228000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-5.729228000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2W3,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.598123000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.598123000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.598123000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.598123000000,-3.523061000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2W4,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.598123000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.598123000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.523061000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2W1,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN2,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN2W2,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN2,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.598123000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.598123000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3W5,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.601657000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.601657000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.601657000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.601657000000,-4.576648000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3W3,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN3,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.600576000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.600576000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.601657000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.601657000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3W6,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10W4,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.601657000000,-4.576648000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.601657000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.600576000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.600576000000,-4.576648000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3W2,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.600576000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.600576000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.600576000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.600576000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4W4,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10W2,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.400505000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.400505000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.001081000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.001081000000,-3.523061000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4W2,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN4,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    3.001081000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.001081000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.400505000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.400505000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4W3,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    1.400505000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.400505000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.400505000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.400505000000,-3.523061000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN4W1,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN4,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN2W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.001081000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.001081000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.001081000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.001081000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5W1,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-4.576648000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5W3,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.876757000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.876757000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.876757000000,-3.126126000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.876757000000,-3.126126000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5W2,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN5,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.876757000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.876757000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5W5,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.150415000000,-3.126126000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150415000000,-3.126126000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.150415000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.150415000000,-4.576648000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5W4,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.876757000000,-3.126126000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.876757000000,-3.126126000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.150415000000,-3.126126000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.150415000000,-3.126126000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6W3,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.726342000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.726342000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6W5,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.726342000000,-1.900684000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.726342000000,-1.900684000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.900684000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-1.900684000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6W4,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN6,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.726342000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.726342000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.726342000000,-1.900684000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.726342000000,-1.900684000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6W1,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10W6,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-1.900684000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.900684000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.450522000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-1.450522000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7W3,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN7,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.726342000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.726342000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7W1,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN7,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-5.476973000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-5.476973000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.702418000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.702418000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7W4,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.726342000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.726342000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.726342000000,-5.476973000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.726342000000,-5.476973000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7W5,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN7,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.726342000000,-5.476973000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.726342000000,-5.476973000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-5.476973000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-5.476973000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8W2,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10W8,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.151495000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.151495000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8W4,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN8,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-4.774555000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.151495000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.151495000000,-4.774555000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8W1,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    4.151495000000,-4.774555000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.151495000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.151495000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.151495000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN8W3,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN8,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-4.774555000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9W4,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.471726000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.471726000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.471726000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.471726000000,-4.774555000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9W5,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.471726000000,-4.774555000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.471726000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-4.774555000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9W1,                   !- Name
    Wall,                    !- Surface Type
    @@ParExt@@,              !- Construction Name
    ZN9,                     !- Zone Name
    Outdoors,                !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    SunExposed,              !- Sun Exposure
    WindExposed,             !- Wind Exposure
    autocalculate,           !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-4.774555000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9W2,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1W6,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.871149000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.871149000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10W2,                  !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN4W4,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.206167000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,2.206167000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.600576000000,2.206167000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.600576000000,2.206167000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10W7,                  !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN7W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.752072000000,0.702418000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.752072000000,0.702418000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.752072000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.752072000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10W9,                  !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN9W3,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.600577000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.600577000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10W1,                  !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN1W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0,                       !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,2.206167000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.206167000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10W8,                  !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN8W2,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.752072000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.752072000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.600577000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.600577000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN1.1,             !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN1,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.273026000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.273026000000,-5.729228000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.871149000000,-5.729228000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.871149000000,-3.523061000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN2,               !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN2,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.598123000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.598123000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN3,               !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN3,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.600576000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.600576000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.601657000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.601657000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN4,               !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN4,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    3.001081000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    3.001081000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    1.400505000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    1.400505000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN5.1,             !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN5,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-3.126126000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.150415000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.150415000000,-3.126126000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN6,               !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN6,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.900684000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.726342000000,-1.900684000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.726342000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN7,               !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN7,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-5.476973000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.726342000000,-5.476973000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.726342000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN8,               !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN8,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    4.151495000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.151495000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN9,               !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN9,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.471726000000,-4.774555000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.471726000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN1,             !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN1,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.273026000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.273026000000,-5.729228000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-5.729228000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN2,             !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN2,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.598123000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.598123000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN3,             !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN3,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.601657000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.601657000000,-4.576648000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.600576000000,-4.576648000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.600576000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN4,             !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN4,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    1.400505000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.400505000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    3.001081000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    3.001081000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN5,             !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN5,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.876757000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.876757000000,-3.126126000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.126126000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN6,             !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN6,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.726342000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.726342000000,-1.900684000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-1.900684000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN7,             !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN7,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -3.726342000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.726342000000,-5.476973000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-5.476973000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN8,             !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN8,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-4.774555000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.151495000000,-4.774555000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.151495000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN9,             !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN9,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -6.471726000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.471726000000,-4.774555000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-4.774555000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN10,            !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN10,                    !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.600576000000,2.206167000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.600576000000,1.152580000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,1.152580000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,2.206167000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10W6,                  !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN6W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.752072000000,1.152580000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.752072000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.752072000000,0.702418000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.752072000000,0.702418000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN3W1,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN3,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10W3,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.600576000000,-4.576648000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.600576000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.600576000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.600576000000,-3.523061000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN7W2,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN7,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10W7,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-0.702418000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.702418000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN9W3,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN9,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10W9,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.871149000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.871149000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.471726000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.471726000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10W3,                  !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3W1,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.600576000000,2.206167000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.600576000000,2.206167000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.600576000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.600576000000,1.152580000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_ZN10,              !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.752072000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.752072000000,1.152580000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10W4,                  !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN3W6,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.600576000000,1.152580000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.600576000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.601657000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.601657000000,1.152580000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN5W6,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN5,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN10W5,                  !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.150415000000,-4.576648000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150415000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-4.576648000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN6W2,                   !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN6,                     !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5W5,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,-1.450522000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.450522000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.000000000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    ZN10W5,                  !- Name
    Wall,                    !- Surface Type
    @@ParInt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    Surface,                 !- Outside Boundary Condition
    ZN5W6,                   !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    NoWind,                  !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.601657000000,1.152580000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.601657000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.752072000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.752072000000,1.152580000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN1.1,           !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN1,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -4.871149000000,-3.523061000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.871149000000,-5.729228000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.273026000000,-5.729228000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.273026000000,-3.523061000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN5.1,           !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN5,                     !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -1.150415000000,-3.126126000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.150415000000,-4.576648000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-4.576648000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.126126000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    CEILING_ZN10.1,          !- Name
    Roof,                    !- Surface Type
    @@Cob@@,                 !- Construction Name
    ZN10,                    !- Zone Name
    @@ExpCob@@,              !- Outside Boundary Condition
    ,                        !- Outside Boundary Condition Object
    @@ExpCob1@@,             !- Sun Exposure
    @@ExpCob2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    -5.752072000000,1.152580000000,2.800000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.752072000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.000000000000,2.800000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,1.152580000000,2.800000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN1,               !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN1,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-5.729228000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.273026000000,-5.729228000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.273026000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    FLOOR_ZN5,               !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN5,                     !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-3.126126000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.876757000000,-3.126126000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.876757000000,0.000000000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

  BuildingSurface:Detailed,
    Floor_ZN10.1,            !- Name
    Floor,                   !- Surface Type
    @@PisExt@@,              !- Construction Name
    ZN10,                    !- Zone Name
    @@ExpPis@@,              !- Outside Boundary Condition
    @@ExpPis1@@,             !- Outside Boundary Condition Object
    NoSun,                   !- Sun Exposure
    @@ExpPis2@@,             !- Wind Exposure
    0.0,                     !- View Factor to Ground
    4,                       !- Number of Vertices
    0.000000000000,2.206167000000,0.000000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.600576000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.600576000000,2.206167000000,0.000000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-   ===========  ALL OBJECTS IN CLASS: FENESTRATIONSURFACE:DETAILED ===========
@@Pavp@@

  FenestrationSurface:Detailed,
    DOOR_ZN10W2,             !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN10W2,                  !- Building Surface Name
    DOOR_ZN4W4,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.750576000000,2.206167000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.750576000000,2.206167000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.450576000000,2.206167000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.450576000000,2.206167000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN10W5,             !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN10W5,                  !- Building Surface Name
    DOOR_ZN5W6,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.776864500000,1.152580000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.776864500000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -5.576864500000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -5.576864500000,1.152580000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN1W4,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN1W4,                   !- Building Surface Name
    DOOR_ZN2W4,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.026938000000,-3.523061000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.026938000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.726938000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.726938000000,-3.523061000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN1W5,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN1W5,                   !- Building Surface Name
    DOOR_ZN10W1,             !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.871149000000,-4.802031000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.871149000000,-4.802031000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.871149000000,-5.602031000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.871149000000,-5.602031000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN2W4,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN2W4,                   !- Building Surface Name
    DOOR_ZN1W4,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.448123000000,-3.523061000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.448123000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.748123000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.748123000000,-3.523061000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN3W6,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN3W6,                   !- Building Surface Name
    DOOR_ZN10W4,             !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -4.476612000000,-4.576648000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -4.476612000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.676324000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.676612000000,-4.576648000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN4W4,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN4W4,                   !- Building Surface Name
    DOOR_ZN10W2,             !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    1.550505000000,-3.523061000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    1.550505000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    2.250505000000,-3.523061000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    2.250505000000,-3.523061000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN5W6,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN5W6,                   !- Building Surface Name
    DOOR_ZN10W5,             !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -0.975063000000,-4.576648000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -0.975352000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.175063000000,-4.576648000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.175063000000,-4.576648000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN6W5,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN6W5,                   !- Building Surface Name
    DOOR_ZN7W3,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -2.242194000000,-1.900684000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -2.242194000000,-1.900684000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -1.342194000000,-1.900684000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -1.342194000000,-1.900684000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN7W5,              !- Name
    Door,                    !- Surface Type
    PorExt,                  !- Construction Name
    ZN7W5,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.339424000000,-5.476973000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.339424000000,-5.476973000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.339424000000,-5.476973000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.339424000000,-5.476973000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN7W4,              !- Name
    Door,                    !- Surface Type
    PorExt,                  !- Construction Name
    ZN7W4,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.726342000000,-0.125046000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.726342000000,-0.125046000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -3.726342000000,-1.025046000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -3.726342000000,-1.025046000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN7W1,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN7W1,                   !- Building Surface Name
    DOOR_ZN8W3,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-1.652418000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-1.652418000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.852418000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.852418000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN7W3,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN7W3,                   !- Building Surface Name
    DOOR_ZN6W5,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.342194000000,0.000000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.342194000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -2.242194000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -2.242194000000,0.000000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN8W1,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN8W1,                   !- Building Surface Name
    DOOR_ZN9W4,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    4.151495000000,-0.950000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    4.151495000000,-0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    4.151495000000,-0.150000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    4.151495000000,-0.150000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN8W3,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN8W3,                   !- Building Surface Name
    DOOR_ZN7W1,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-0.150000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-0.150000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-0.950000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN9W1,              !- Name
    Door,                    !- Surface Type
    PorExt,                  !- Construction Name
    ZN9W1,                   !- Building Surface Name
    ,                        !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,-4.474555000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,-4.474555000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,-3.474555000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,-3.474555000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN9W3,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN9W3,                   !- Building Surface Name
    DOOR_ZN10W9,             !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -5.521726000000,0.000000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -5.521726000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.321726000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.321726000000,0.000000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN10W9,             !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN10W9,                  !- Building Surface Name
    DOOR_ZN9W3,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -1.450577000000,0.000000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -1.450577000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -0.650577000000,0.000000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -0.650577000000,0.000000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN10W1,             !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN10W1,                  !- Building Surface Name
    DOOR_ZN1W5,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    0.000000000000,0.150000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    0.000000000000,0.150000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    0.000000000000,0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    0.000000000000,0.950000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN10W4,             !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN10W4,                  !- Building Surface Name
    DOOR_ZN3W6,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -3.671657000000,1.152580000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -3.671657000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -4.471657000000,1.152580000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -4.471657000000,1.152580000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

  FenestrationSurface:Detailed,
    DOOR_ZN9W4,              !- Name
    Door,                    !- Surface Type
    PorInt,                  !- Construction Name
    ZN9W4,                   !- Building Surface Name
    DOOR_ZN8W1,              !- Outside Boundary Condition Object
    autocalculate,           !- View Factor to Ground
    ,                        !- Shading Control Name
    ,                        !- Frame and Divider Name
    ,                        !- Multiplier
    4,                       !- Number of Vertices
    -6.471726000000,-0.150000000000,2.100000000000,  !- X,Y,Z ==> Vertex 1 {m}
    -6.471726000000,-0.150000000000,0.000000000000,  !- X,Y,Z ==> Vertex 2 {m}
    -6.471726000000,-0.950000000000,0.000000000000,  !- X,Y,Z ==> Vertex 3 {m}
    -6.471726000000,-0.950000000000,2.100000000000;  !- X,Y,Z ==> Vertex 4 {m}

!-------Dispositivos de sombreamento (veneziana)----------
@@Somb@@

!-------Dispositivos de sombreamento horizontal-----------
@@Somb2@@

!-   ===========  ALL OBJECTS IN CLASS: PEOPLE ===========

  People,
    Dormitorio1,             !- Name
    ZN1,                     !- Zone or ZoneList Name
    OcupDorm1,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.50,                    !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    AtivDorm;                !- Activity Level Schedule Name

  People,
    Dormitorio2,             !- Name
    ZN3,                     !- Zone or ZoneList Name
    OcupDorm2,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.50,                    !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    AtivDorm;                !- Activity Level Schedule Name

  People,
    Dormitorio3,             !- Name
    ZN5,                     !- Zone or ZoneList Name
    OcupDorm2,               !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    2,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.50,                    !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    AtivDorm;                !- Activity Level Schedule Name

  People,
    Sala,                    !- Name
    ZN9,                     !- Zone or ZoneList Name
    OcupSala,                !- Number of People Schedule Name
    People,                  !- Number of People Calculation Method
    4,                       !- Number of People
    ,                        !- People per Zone Floor Area {person/m2}
    ,                        !- Zone Floor Area per Person {m2/person}
    0.50,                    !- Fraction Radiant
    ,                        !- Sensible Heat Fraction
    AtivSala;                !- Activity Level Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: LIGHTS ===========

  Lights,
    Dormitorio1,             !- Name
    ZN1,                     !- Zone or ZoneList Name
    IlumDorm1,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Dormitorio2,             !- Name
    ZN3,                     !- Zone or ZoneList Name
    IlumDorm2,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Dormitorio3,             !- Name
    ZN5,                     !- Zone or ZoneList Name
    IlumDorm2,               !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

  Lights,
    Sala,                    !- Name
    ZN9,                     !- Zone or ZoneList Name
    IlumSala,                !- Schedule Name
    Watts/Area,              !- Design Level Calculation Method
    ,                        !- Lighting Level {W}
    5,                       !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Return Air Fraction
    0.42,                    !- Fraction Radiant
    0.18,                    !- Fraction Visible
    0,                       !- Fraction Replaceable
    GeneralLights;           !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: ELECTRICEQUIPMENT ===========

  ElectricEquipment,
    Sala,                    !- Name
    ZN9,                     !- Zone or ZoneList Name
    EquipSala,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    120,                     !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

  ElectricEquipment,
    Cozinha24h,              !- Name
    ZN8,                     !- Zone or ZoneList Name
    EquipCozi,               !- Schedule Name
    EquipmentLevel,          !- Design Level Calculation Method
    45,                      !- Design Level {W}
    ,                        !- Watts per Zone Floor Area {W/m2}
    ,                        !- Watts per Person {W/person}
    0,                       !- Fraction Latent
    0.5,                     !- Fraction Radiant
    0,                       !- Fraction Lost
    General;                 !- End-Use Subcategory

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:SIMULATIONCONTROL ===========

  AirflowNetwork:SimulationControl,
    AirflowNetwork 1,        !- Name
    MultizoneWithoutDistribution,  !- AirflowNetwork Control
    SurfaceAverageCalculation,  !- Wind Pressure Coefficient Type
    ,                        !- AirflowNetwork Wind Pressure Coefficient Array Name
    ExternalNode,            !- Height Selection for Local Wind Pressure Calculation
    LowRise,                 !- Building Type
    500,                     !- Maximum Number of Iterations {dimensionless}
    LinearInitializationMethod,  !- Initialization Type
    0.00001,                 !- Relative Airflow Convergence Tolerance {dimensionless}
    0.000001,                !- Absolute Airflow Convergence Tolerance {kg/s}
    -.5,                     !- Convergence Acceleration Limit {dimensionless}
    0,                       !- Azimuth Angle of Long Axis of Building {deg}
    0.73;                    !- Ratio of Building Width Along Short Axis to Width Along Long Axis

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:ZONE ===========

  AirflowNetwork:MultiZone:Zone,
    ZN1,                     !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    ZN2,                     !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    ZN3,                     !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    ZN4,                     !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    ZN5,                     !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    ZN6,                     !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    ZN7,                     !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    ZN8,                     !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    ZN9,                     !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

  AirflowNetwork:MultiZone:Zone,
    ZN10,                    !- Zone Name
    ,                        !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    ,                        !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ;                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:SURFACE ===========

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN1W5,              !- Surface Name
    porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_Int_Dorm1;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN2W4,              !- Surface Name
    porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_Int_Banheiro;       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN3W6,              !- Surface Name
    porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_Int_Dorm2;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN4W4,              !- Surface Name
    porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_Int_Banheiro;       !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN5W6,              !- Surface Name
    porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_Int_Dorm3;          !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN6W5,              !- Surface Name
    porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_Int_Coz;            !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN8W1,              !- Surface Name
    porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_Int_Sala;           !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN9W3,              !- Surface Name
    porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_Int_Sala;           !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN7W1,              !- Surface Name
    porta,                   !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_Int_Coz;            !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN7W4,              !- Surface Name
    porta,                   !- Leakage Component Name
    CP6,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_PortaExt;           !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN7W5,              !- Surface Name
    porta,                   !- Leakage Component Name
    CP9,                     !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_PortaExt;           !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    DOOR_ZN9W1,              !- Surface Name
    porta,                   !- Leakage Component Name
    CP12,                    !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    NoVent,                  !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    Vent_PortaExt;           !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN1W1,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Dorm1;                !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN2W2,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Seletiva;             !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN3W3,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Dorm2;                !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN4W2,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Seletiva;             !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN5W2,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Dorm3;                !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN6W4,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Seletiva;             !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN7W4,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Seletiva;             !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN7W41,           !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    0.5,                     !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Seletiva;             !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN8W4,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Temperature,             !- Ventilation Control Mode
    TempVentilacao,          !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Seletiva;             !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN9W1,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala;                 !- Venting Availability Schedule Name

  AirflowNetwork:MultiZone:Surface,
    WINDOW_ZN9W5,            !- Surface Name
    janela,                  !- Leakage Component Name
    ,                        !- External Node Name
    1,                       !- Window/Door Opening Factor, or Crack Factor {dimensionless}
    Constant,                !- Ventilation Control Mode
    ,                        !- Ventilation Control Zone Temperature Setpoint Schedule Name
    0,                       !- Minimum Venting Open Factor {dimensionless}
    ,                        !- Indoor and Outdoor Temperature Difference Lower Limit For Maximum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Temperature Difference Upper Limit for Minimum Venting Open Factor {deltaC}
    ,                        !- Indoor and Outdoor Enthalpy Difference Lower Limit For Maximum Venting Open Factor {deltaJ/kg}
    ,                        !- Indoor and Outdoor Enthalpy Difference Upper Limit for Minimum Venting Open Factor {deltaJ/kg}
    VN_Sala;                 !- Venting Availability Schedule Name

!-   ===========  ALL OBJECTS IN CLASS: AIRFLOWNETWORK:MULTIZONE:COMPONENT:DETAILEDOPENING ===========

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    janela,                  !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    0.5,                     !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0;                       !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    porta,                   !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0.0,                     !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.65,                    !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    1.0,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.0;                     !- Start Height Factor for Opening Factor 2 {dimensionless}

  AirflowNetwork:MultiZone:Component:DetailedOpening,
    janela_bwc,              !- Name
    0.001,                   !- Air Mass Flow Coefficient When Opening is Closed {kg/s-m}
    0.65,                    !- Air Mass Flow Exponent When Opening is Closed {dimensionless}
    NonPivoted,              !- Type of Rectangular Large Vertical Opening (LVO)
    0,                       !- Extra Crack Length or Height of Pivoting Axis {m}
    2,                       !- Number of Sets of Opening Factor Data
    0.0,                     !- Opening Factor 1 {dimensionless}
    0.001,                   !- Discharge Coefficient for Opening Factor 1 {dimensionless}
    0.0,                     !- Width Factor for Opening Factor 1 {dimensionless}
    0,                       !- Height Factor for Opening Factor 1 {dimensionless}
    0.0,                     !- Start Height Factor for Opening Factor 1 {dimensionless}
    1,                       !- Opening Factor 2 {dimensionless}
    0.6,                     !- Discharge Coefficient for Opening Factor 2 {dimensionless}
    1,                       !- Width Factor for Opening Factor 2 {dimensionless}
    0.3,                     !- Height Factor for Opening Factor 2 {dimensionless}
    0.0;                     !- Start Height Factor for Opening Factor 2 {dimensionless}

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:THERMOSTAT ===========

  HVACTemplate:Thermostat,
    Termostato,              !- Name
    ,                        !- Heating Setpoint Schedule Name
    21,                      !- Constant Heating Setpoint {C}
    ,                        !- Cooling Setpoint Schedule Name
    24;                      !- Constant Cooling Setpoint {C}

!-   ===========  ALL OBJECTS IN CLASS: HVACTEMPLATE:ZONE:PTHP ===========

  HVACTemplate:Zone:PTHP,
    ZN1,                     !- Zone Name
    Termostato,              !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    1.25,                    !- Zone Heating Sizing Factor
    1.25,                    !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.0075,                  !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVAC_Dorm1,              !- System Availability Schedule Name
    HVAC_Dorm1,              !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    HVAC_Dorm1,              !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.4,                     !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    HVAC_Dorm1,              !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.4,                     !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    ,                        !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    ;                        !- Baseboard Heating Capacity {W}

  HVACTemplate:Zone:PTHP,
    ZN3,                     !- Zone Name
    Termostato,              !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    1.25,                    !- Zone Heating Sizing Factor
    1.25,                    !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.0075,                  !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVAC_Dorm2,              !- System Availability Schedule Name
    HVAC_Dorm2,              !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    HVAC_Dorm2,              !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.4,                     !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    HVAC_Dorm2,              !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.4,                     !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    ,                        !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    ;                        !- Baseboard Heating Capacity {W}

  HVACTemplate:Zone:PTHP,
    ZN5,                     !- Zone Name
    Termostato,              !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    1.25,                    !- Zone Heating Sizing Factor
    1.25,                    !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.0075,                  !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVAC_Dorm3,              !- System Availability Schedule Name
    HVAC_Dorm3,              !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    HVAC_Dorm3,              !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.4,                     !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    HVAC_Dorm3,              !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.4,                     !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    ,                        !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    ;                        !- Baseboard Heating Capacity {W}

  HVACTemplate:Zone:PTHP,
    ZN9,                     !- Zone Name
    Termostato,              !- Template Thermostat Name
    autosize,                !- Cooling Supply Air Flow Rate {m3/s}
    autosize,                !- Heating Supply Air Flow Rate {m3/s}
    ,                        !- No Load Supply Air Flow Rate {m3/s}
    1.25,                    !- Zone Heating Sizing Factor
    1.25,                    !- Zone Cooling Sizing Factor
    Flow/Person,             !- Outdoor Air Method
    0.0075,                  !- Outdoor Air Flow Rate per Person {m3/s}
    ,                        !- Outdoor Air Flow Rate per Zone Floor Area {m3/s-m2}
    ,                        !- Outdoor Air Flow Rate per Zone {m3/s}
    HVAC_Sala,               !- System Availability Schedule Name
    HVAC_Sala,               !- Supply Fan Operating Mode Schedule Name
    DrawThrough,             !- Supply Fan Placement
    0.7,                     !- Supply Fan Total Efficiency
    75,                      !- Supply Fan Delta Pressure {Pa}
    0.9,                     !- Supply Fan Motor Efficiency
    SingleSpeedDX,           !- Cooling Coil Type
    HVAC_Sala,               !- Cooling Coil Availability Schedule Name
    autosize,                !- Cooling Coil Gross Rated Total Capacity {W}
    autosize,                !- Cooling Coil Gross Rated Sensible Heat Ratio
    3.4,                     !- Cooling Coil Gross Rated COP {W/W}
    SingleSpeedDXHeatPump,   !- Heat Pump Heating Coil Type
    HVAC_Sala,               !- Heat Pump Heating Coil Availability Schedule Name
    autosize,                !- Heat Pump Heating Coil Gross Rated Capacity {W}
    3.4,                     !- Heat Pump Heating Coil Gross Rated COP {W/W}
    -8,                      !- Heat Pump Heating Minimum Outdoor Dry-Bulb Temperature {C}
    5,                       !- Heat Pump Defrost Maximum Outdoor Dry-Bulb Temperature {C}
    ReverseCycle,            !- Heat Pump Defrost Strategy
    Timed,                   !- Heat Pump Defrost Control
    0.058333,                !- Heat Pump Defrost Time Period Fraction
    ,                        !- Supplemental Heating Coil Type
    ,                        !- Supplemental Heating Coil Availability Schedule Name
    autosize,                !- Supplemental Heating Coil Capacity {W}
    21,                      !- Supplemental Heating Coil Maximum Outdoor Dry-Bulb Temperature {C}
    0.8,                     !- Supplemental Gas Heating Coil Efficiency
    ,                        !- Supplemental Gas Heating Coil Parasitic Electric Load {W}
    ,                        !- Dedicated Outdoor Air System Name
    TemperatureDifference,   !- Zone Cooling Design Supply Air Temperature Input Method
    14.0,                    !- Zone Cooling Design Supply Air Temperature {C}
    11.11,                   !- Zone Cooling Design Supply Air Temperature Difference {deltaC}
    TemperatureDifference,   !- Zone Heating Design Supply Air Temperature Input Method
    50.0,                    !- Zone Heating Design Supply Air Temperature {C}
    30,                      !- Zone Heating Design Supply Air Temperature Difference {deltaC}
    ,                        !- Design Specification Outdoor Air Object Name
    ,                        !- Design Specification Zone Air Distribution Object Name
    ,                        !- Baseboard Heating Type
    ,                        !- Baseboard Heating Availability Schedule Name
    ;                        !- Baseboard Heating Capacity {W}

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:SENSOR ===========

  EnergyManagementSystem:Sensor,
    Temp_Dorm1,              !- Name
    ZN1,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ocup_Dorm1,              !- Name
    Dormitorio1,             !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Temp_Dorm2,              !- Name
    ZN3,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ocup_Dorm2,              !- Name
    Dormitorio2,             !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Temp_Dorm3,              !- Name
    ZN5,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ocup_Dorm3,              !- Name
    Dormitorio3,             !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Temp_Sala,               !- Name
    ZN9,                     !- Output:Variable or Output:Meter Index Key Name
    Zone Operative Temperature;  !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Ocup_Sala,               !- Name
    Sala,                    !- Output:Variable or Output:Meter Index Key Name
    People Occupant Count;   !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Limite_Sup,              !- Name
    Limite_Sup,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Limite_Inf,              !- Name
    Limite_Inf,              !- Output:Variable or Output:Meter Index Key Name
    Schedule Value;          !- Output:Variable or Output:Meter Name

  EnergyManagementSystem:Sensor,
    Temp_Ext,                !- Name
    Environment,             !- Output:Variable or Output:Meter Index Key Name
    Site Outdoor Air Drybulb Temperature;  !- Output:Variable or Output:Meter Name

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:ACTUATOR ===========

  EnergyManagementSystem:Actuator,
    Controle_HVAC_Dorm1,     !- Name
    HVAC_Dorm1,              !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_VN_Dorm1,       !- Name
    VN_Dorm1,                !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_Vent_Int_Dorm1, !- Name
    Vent_Int_Dorm1,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_HVAC_Dorm2,     !- Name
    HVAC_Dorm2,              !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_VN_Dorm2,       !- Name
    VN_Dorm2,                !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_Vent_Int_Dorm2, !- Name
    Vent_Int_Dorm2,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_HVAC_Dorm3,     !- Name
    HVAC_Dorm3,              !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_VN_Dorm3,       !- Name
    VN_Dorm3,                !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_Vent_Int_Dorm3, !- Name
    Vent_Int_Dorm3,          !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_HVAC_Sala,      !- Name
    HVAC_Sala,               !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_VN_Sala,        !- Name
    VN_Sala,                 !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

  EnergyManagementSystem:Actuator,
    Controle_Vent_Int_Sala,  !- Name
    Vent_Int_Sala,           !- Actuated Component Unique Name
    Schedule:Constant,       !- Actuated Component Type
    Schedule Value;          !- Actuated Component Control Type

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAMCALLINGMANAGER ===========

  EnergyManagementSystem:ProgramCallingManager,
    Meu Controle HVAC,       !- Name
    EndOfZoneTimestepBeforeZoneReporting,  !- EnergyPlus Model Calling Point
    CompDorm1Ativo,          !- Program Name 1
    CompDorm2Ativo,          !- Program Name 2
    CompDorm3Ativo,          !- Program Name 3
    CompSalaAtivo;           !- Program Name 4

!-   ===========  ALL OBJECTS IN CLASS: ENERGYMANAGEMENTSYSTEM:PROGRAM ===========

  EnergyManagementSystem:Program,
    CompDorm1Ativo,          !- Name
    SET Temp_Conf = (Temp_Dorm1 >= Limite_Sup || Temp_Dorm1 <= Limite_Inf),  !- Program Line 1
    IF (Ocup_Dorm1 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Dorm1 = 1,  !- <none>
    Set Controle_VN_Dorm1 = 0,  !- <none>
    Set Controle_Vent_Int_Dorm1 = 0,  !- <none>
    ELSEIF (Ocup_Dorm1 == 0),!- <none>
    Set Controle_HVAC_Dorm1 = 0,  !- <none>
    Set Controle_VN_Dorm1 = 1,  !- <none>
    Set Controle_Vent_Int_Dorm1 = 1,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    CompDorm2Ativo,          !- Name
    SET Temp_Conf = (Temp_Dorm2 >= Limite_Sup || Temp_Dorm2 <= Limite_Inf),  !- Program Line 1
    IF (Ocup_Dorm2 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Dorm2 = 1,  !- <none>
    Set Controle_VN_Dorm2 = 0,  !- <none>
    Set Controle_Vent_Int_Dorm2 = 0,  !- <none>
    ELSEIF (Ocup_Dorm2 == 0),!- <none>
    Set Controle_HVAC_Dorm2 = 0,  !- <none>
    Set Controle_VN_Dorm2 = 1,  !- <none>
    Set Controle_Vent_Int_Dorm2 = 1,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    CompDorm3Ativo,          !- Name
    SET Temp_Conf = (Temp_Dorm3 >= Limite_Sup || Temp_Dorm3 <= Limite_Inf),  !- Program Line 1
    IF (Ocup_Dorm3 > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Dorm3 = 1,  !- <none>
    Set Controle_VN_Dorm3 = 0,  !- <none>
    Set Controle_Vent_Int_Dorm3 = 0,  !- <none>
    ELSEIF (Ocup_Dorm3 == 0),!- <none>
    Set Controle_HVAC_Dorm3 = 0,  !- <none>
    Set Controle_VN_Dorm3 = 1,  !- <none>
    Set Controle_Vent_Int_Dorm3 = 1,  !- <none>
    ENDIF;                   !- <none>

  EnergyManagementSystem:Program,
    CompSalaAtivo,           !- Name
    SET Temp_Conf = (Temp_Sala >= Limite_Sup || Temp_Sala <= Limite_Inf),  !- Program Line 1
    IF (Ocup_Sala > 0) && (Temp_Conf == 1),  !- Program Line 2
    Set Controle_HVAC_Sala = 1,  !- <none>
    Set Controle_VN_Sala = 0,!- <none>
    Set Controle_Vent_Int_Sala = 0,  !- <none>
    ELSEIF (Ocup_Sala == 0), !- <none>
    Set Controle_HVAC_Sala = 0,  !- <none>
    Set Controle_VN_Sala = 1,!- <none>
    Set Controle_Vent_Int_Sala = 1,  !- <none>
    ENDIF;                   !- <none>

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLEDICTIONARY ===========

  Output:VariableDictionary,Regular;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:SURFACES:DRAWING ===========

  Output:Surfaces:Drawing,DXF,Triangulate3DFace;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:ENERGYMANAGEMENTSYSTEM ===========

  Output:EnergyManagementSystem,
    NotByUniqueKeyNames,     !- Actuator Availability Dictionary Reporting
    NotByUniqueKeyNames,     !- Internal Variable Availability Dictionary Reporting
    ErrorsOnly;              !- EMS Runtime Language Debug Output Level

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:TABLE:SUMMARYREPORTS ===========

  Output:Table:SummaryReports,
    AllSummary;              !- Report 1 Name

!-   ===========  ALL OBJECTS IN CLASS: OUTPUTCONTROL:TABLE:STYLE ===========

  OutputControl:Table:Style,
    HTML,                    !- Column Separator
    JtoKWH;                  !- Unit Conversion

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:VARIABLE ===========

  Output:Variable,*,Site Outdoor Air Drybulb Temperature,Timestep;

  Output:Variable,DORMITORIO1,People Occupant Count,Timestep;

  Output:Variable,ZN1,Zone Operative Temperature,Timestep;

  Output:Variable,DORMITORIO2,People Occupant Count,Timestep;

  Output:Variable,ZN3,Zone Operative Temperature,Timestep;

  Output:Variable,DORMITORIO3,People Occupant Count,Timestep;

  Output:Variable,ZN5,Zone Operative Temperature,Timestep;

  Output:Variable,Sala,People Occupant Count,Timestep;

  Output:Variable,ZN9,Zone Operative Temperature,Timestep;

  Output:Variable,ZN8,Zone Operative Temperature,Timestep;

  Output:Variable,Limite_Sup,Schedule Value,Timestep;

  Output:Variable,Limite_Inf,Schedule Value,Timestep;

  Output:Variable,*,Fan Electric Energy,Timestep;

  Output:Variable,*,Heating Coil Electric Energy,Timestep;

  Output:Variable,*,Cooling Coil Electric Energy,Timestep;

!-   ===========  ALL OBJECTS IN CLASS: OUTPUT:DIAGNOSTICS ===========

  Output:Diagnostics,
    DisplayAdvancedReportVariables,  !- Key 1
    DisplayExtraWarnings;    !- Key 2

